{
 "schema": "witnessone.pointslist/2",
 "revId": "4.17",
 "device": "abb-emax2-lvcbm",
 "splVersion": "4.17",
 "status": "approved",
 "appliesToFw": [
  "3.XX"
 ],
 "approvedBy": "MG",
 "approvedDate": "2026-07-24",
 "basedOn": null,
 "spl": {
  "meta": {
   "Equinix Point List Version:": "4.17",
   "Equipment": "Circuit Breaker with Metering (LVCBM)",
   "Make": "ABB",
   "Model": "EMAX2 X.XH (All Current Ratings)",
   "Firmware Version": "3.XX",
   "Asset Compliance Status": "Compliant"
  },
  "points": [
   {
    "id": "P01",
    "name": "Communication Alarm",
    "vendorName": null,
    "vendorNames": [
     "Communication Alarm"
    ],
    "cls": "BV",
    "clsFlag": "DCOS",
    "addrs": [],
    "addrRaw": null,
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": null,
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Inform",
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": null,
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P02",
    "name": "Tripped",
    "vendorName": "Circuit Breaker Tripped Position",
    "vendorNames": [
     "Circuit Breaker Tripped Position"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     30041
    ],
    "addrRaw": "30041.15",
    "count": "1",
    "bit": 14,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "OFF_ON",
    "floatStatus": null,
    "status0": "Not Tripped",
    "status1": "Tripped",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "High",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "14",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P03",
    "name": "Open",
    "vendorName": "Circuit Breaker Open",
    "vendorNames": [
     "Circuit Breaker Open"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     30041
    ],
    "addrRaw": "30041.7",
    "count": "1",
    "bit": 6,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "OFF_ON",
    "floatStatus": null,
    "status0": "Not Open",
    "status1": "Open",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "6",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P04",
    "name": "Closed",
    "vendorName": "Circuit Breaker Closed",
    "vendorNames": [
     "Circuit Breaker Closed"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     30041
    ],
    "addrRaw": "30041.1",
    "count": "1",
    "bit": 0,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "OFF_ON",
    "floatStatus": null,
    "status0": "Not Closed",
    "status1": "Closed",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "0",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P05",
    "name": "Racked Out",
    "vendorName": "Cicuit Breaker Isolated / Connected",
    "vendorNames": [
     "Cicuit Breaker Isolated / Connected"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     30041
    ],
    "addrRaw": "30041.2",
    "count": "1",
    "bit": 1,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "OFF_ON",
    "floatStatus": null,
    "status0": "Not Connected",
    "status1": "Connected",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Inform",
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "1",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P06",
    "name": "Test",
    "vendorName": "Circuit Breaker in Test",
    "vendorNames": [
     "Circuit Breaker in Test"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     30041
    ],
    "addrRaw": "30041.3",
    "count": "1",
    "bit": 2,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "OFF_ON",
    "floatStatus": null,
    "status0": "Not in Test",
    "status1": "In Test",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Inform",
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "2",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P07",
    "name": "Blown Fuse",
    "vendorName": null,
    "vendorNames": [
     "Blown Fuse"
    ],
    "cls": "BV",
    "clsFlag": "A",
    "addrs": [],
    "addrRaw": null,
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": null,
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Low",
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P08",
    "name": "Current A",
    "vendorName": "L1 Current",
    "vendorNames": [
     "L1 Current"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     30101
    ],
    "addrRaw": "30101",
    "count": "2",
    "bit": null,
    "span32": true,
    "regType": "32int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "A",
    "min": 0.0,
    "max": 4294967295.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P09",
    "name": "Current B",
    "vendorName": "L2 Current",
    "vendorNames": [
     "L2 Current"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     30103
    ],
    "addrRaw": "30103",
    "count": "2",
    "bit": null,
    "span32": true,
    "regType": "32int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "A",
    "min": 0.0,
    "max": 4294967295.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P10",
    "name": "Current C",
    "vendorName": "L3 Current",
    "vendorNames": [
     "L3 Current"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     30105
    ],
    "addrRaw": "30105",
    "count": "2",
    "bit": null,
    "span32": true,
    "regType": "32int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "A",
    "min": 0.0,
    "max": 4294967295.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P11",
    "name": "Current N",
    "vendorName": "Ne Current",
    "vendorNames": [
     "Ne Current"
    ],
    "cls": "AV",
    "clsFlag": "A",
    "addrs": [
     30107
    ],
    "addrRaw": "30107",
    "count": "2",
    "bit": null,
    "span32": true,
    "regType": "32int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "A",
    "min": 0.0,
    "max": 4294967295.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P12",
    "name": "Current G",
    "vendorName": "Internal Ground Current",
    "vendorNames": [
     "Internal Ground Current"
    ],
    "cls": "AV",
    "clsFlag": "A",
    "addrs": [
     30109
    ],
    "addrRaw": "30109",
    "count": "2",
    "bit": null,
    "span32": true,
    "regType": "32int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "A",
    "min": 0.0,
    "max": 4294967295.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P13",
    "name": "Voltage AB",
    "vendorName": "V12 line to line voltage",
    "vendorNames": [
     "V12 line to line voltage"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     30155
    ],
    "addrRaw": "30155",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P14",
    "name": "Voltage BC",
    "vendorName": "V23 line to line voltage",
    "vendorNames": [
     "V23 line to line voltage"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     30156
    ],
    "addrRaw": "30156",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P15",
    "name": "Voltage CA",
    "vendorName": "V31 line to line voltage",
    "vendorNames": [
     "V31 line to line voltage"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     30157
    ],
    "addrRaw": "30157",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P16",
    "name": "Voltage AN",
    "vendorName": "V1 line to neutral voltage",
    "vendorNames": [
     "V1 line to neutral voltage"
    ],
    "cls": "AV",
    "clsFlag": "A",
    "addrs": [
     30151
    ],
    "addrRaw": "30151",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P17",
    "name": "Voltage BN",
    "vendorName": "V2 line to neutral voltage",
    "vendorNames": [
     "V2 line to neutral voltage"
    ],
    "cls": "AV",
    "clsFlag": "A",
    "addrs": [
     30152
    ],
    "addrRaw": "30152",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P18",
    "name": "Voltage CN",
    "vendorName": "V3 line to neutral voltage",
    "vendorNames": [
     "V3 line to neutral voltage"
    ],
    "cls": "AV",
    "clsFlag": "A",
    "addrs": [
     30153
    ],
    "addrRaw": "30153",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P19",
    "name": "Power Factor",
    "vendorName": "Power Factor Total",
    "vendorNames": [
     "Power Factor Total"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     30254
    ],
    "addrRaw": "30254",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Signed",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "-",
    "min": -1.0,
    "max": 1.0,
    "gain": 0.001,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P20",
    "name": "Total Output kW",
    "vendorName": "Active Power Total",
    "vendorNames": [
     "Active Power Total"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     30231
    ],
    "addrRaw": "30231",
    "count": "2",
    "bit": null,
    "span32": true,
    "regType": "32int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "kW",
    "min": 0.0,
    "max": 4294967295.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "10",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P21",
    "name": "Total Output kVA",
    "vendorName": "Apparent Power Total",
    "vendorNames": [
     "Apparent Power Total"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     30223
    ],
    "addrRaw": "30223",
    "count": "2",
    "bit": null,
    "span32": true,
    "regType": "32int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "kVA",
    "min": 0.0,
    "max": 4294967295.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "10",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P22",
    "name": "kVAR",
    "vendorName": "Reactive Power Total",
    "vendorNames": [
     "Reactive Power Total"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     30215
    ],
    "addrRaw": "30215",
    "count": "2",
    "bit": null,
    "span32": true,
    "regType": "32int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "kVAR",
    "min": 0.0,
    "max": 4294967295.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "10",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P23",
    "name": "Frequency",
    "vendorName": "Frequency",
    "vendorNames": [
     "Frequency"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     30255
    ],
    "addrRaw": "30255",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "Hz",
    "min": 30.0,
    "max": 80.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "0.8",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P24",
    "name": "kWh",
    "vendorName": "Active Energy Total",
    "vendorNames": [
     "Active Energy Total"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     30305
    ],
    "addrRaw": "30305",
    "count": "2",
    "bit": null,
    "span32": true,
    "regType": "32int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "A",
    "min": 0.0,
    "max": 4294967295.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": null,
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P25",
    "name": "Alarm",
    "vendorName": "Any Alarm",
    "vendorNames": [
     "Any Alarm"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     30041
    ],
    "addrRaw": "30041.11",
    "count": "1",
    "bit": 10,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "Not in Alarm",
    "status1": "In Alarm",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "10",
    "equinixComment": null,
    "vendorComment": null
   }
  ],
  "stateTables": {
   "NORMAL_ALARM": [
    [
     0,
     "NORMAL"
    ],
    [
     1,
     "ALARM"
    ]
   ],
   "OFF_ON": [
    [
     0,
     "OFF"
    ],
    [
     1,
     "ON"
    ]
   ]
  },
  "revlog": []
 }
}