{
 "schema": "witnessone.device-template/1",
 "id": "delta-ups125-ul",
 "class": "UPS",
 "identity": {
  "make": "DELTA",
  "model": "UPS125DM88A04D9",
  "modelDoc": "UPS125DM88A04D9",
  "firmwares": [
   "V00.22"
  ],
  "defaultUnitId": 1,
  "defaultPort": 502
 },
 "registry": {
  "version": "1.1.0",
  "splVersion": "4.17",
  "complianceStatus": "Compliant & Deviations",
  "source": "Delta UL UPS125 Complete Modbus Points List Approved 1.3",
  "lastVerified": "2026-07-24",
  "verifiedBy": "MG",
  "pendingCommit": null
 },
 "layout": {
  "threeLayout": "generic-cabinet",
  "dims_mm": {
   "w": 600,
   "d": 1090,
   "h": 2000
  },
  "zones": []
 },
 "fwtScript": "GENERIC-P2P",
 "wordOrder": "hilo",
 "spl": {
  "meta": {
   "Equinix Point List Version:": "4.17",
   "Equipment": "UPS (UL Model)",
   "Make": "DELTA",
   "Model": "UPS125DM88A04D9",
   "Firmware Version": "V00.22",
   "Asset Compliance Status": "Compliant & Deviations"
  },
  "points": [
   {
    "id": "P01",
    "name": "Ambient Over Temperature",
    "vendorName": "System Ambient Over Temperature Warning",
    "vendorNames": [
     "System Ambient Over Temperature Warning"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100257
    ],
    "addrRaw": "100257",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "ALARM",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "High",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P02",
    "name": "Battery Amps",
    "vendorName": "Battery Current",
    "vendorNames": [
     "Battery Current"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301062
    ],
    "addrRaw": "301062",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "A",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "10",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P03",
    "name": "Battery Cycle Buffer Full",
    "vendorName": null,
    "vendorNames": [
     "Battery Cycle Buffer Full"
    ],
    "cls": "BV",
    "clsFlag": "A",
    "addrs": [],
    "addrRaw": null,
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": null,
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "OFF_ON",
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P04",
    "name": "Battery Discharge",
    "vendorName": "Battery Charge",
    "vendorNames": [
     "Battery Charge"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     301057
    ],
    "addrRaw": "301057",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": "1 - Charging,\n2 - Resting,\n3 - Discharging",
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "Yes",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P05",
    "name": "Battery Disconnect Alarm",
    "vendorName": "Battery Abnormal Shutdown",
    "vendorNames": [
     "Battery Abnormal Shutdown"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     300802
    ],
    "addrRaw": "300802",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "ALARM",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "6",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P06",
    "name": "Battery Shutdown String x\u2075",
    "vendorName": null,
    "vendorNames": [
     "Battery Shutdown String x\u2075"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [],
    "addrRaw": null,
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": null,
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "Deviation",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": "Deviation Approved",
    "vendorComment": "Not supported. Future feature"
   },
   {
    "id": "P07",
    "name": "Battery Time Remaining Status",
    "vendorName": "Battery Status",
    "vendorNames": [
     "Battery Status"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301056
    ],
    "addrRaw": "301056",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": null,
    "floatStatus": "0 - OK,\n1 - Low,\n2 - Depleted",
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "3",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P08",
    "name": "Battery Time Remaining",
    "vendorName": null,
    "vendorNames": [
     "Battery Time Remaining"
    ],
    "cls": "AV",
    "clsFlag": "DCOSC",
    "addrs": [],
    "addrRaw": null,
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": null,
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "3",
    "custVisible": "Yes",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P09",
    "name": "Blower Fan",
    "vendorName": "Alarm Fan Fail",
    "vendorNames": [
     "Alarm Fan Fail"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100266
    ],
    "addrRaw": "100266",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "ALARM",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "High",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P10",
    "name": "Bypass Not Available",
    "vendorName": "Alarm Bypass Out Of Range",
    "vendorNames": [
     "Alarm Bypass Out Of Range"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100261
    ],
    "addrRaw": "100261",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "ALARM",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Inform",
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P11",
    "name": "Alarm",
    "vendorName": "Major Alarm",
    "vendorNames": [
     "Major Alarm"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     301778
    ],
    "addrRaw": "301778",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "WARNING",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "Yes",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P12",
    "name": "Communication Alarm",
    "vendorName": null,
    "vendorNames": [
     "Communication Alarm"
    ],
    "cls": "BV",
    "clsFlag": "DCOS",
    "addrs": [],
    "addrRaw": null,
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": null,
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "High",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P13",
    "name": "Control Power Failure",
    "vendorName": "Control Power Failure",
    "vendorNames": [
     "Control Power Failure"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100402
    ],
    "addrRaw": "100402",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "ALARM",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "High",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P14",
    "name": "DC Bus Voltage",
    "vendorName": "Battery Voltage",
    "vendorNames": [
     "Battery Voltage"
    ],
    "cls": "AV",
    "clsFlag": "A",
    "addrs": [
     301061
    ],
    "addrRaw": "301061",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P15",
    "name": "DC Cap Fuse",
    "vendorName": "DC Bus Fuse Open",
    "vendorNames": [
     "DC Bus Fuse Open"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100403
    ],
    "addrRaw": "100403",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "CLOSE",
    "status1": "OPEN",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P16",
    "name": "DC Ground Fault",
    "vendorName": "Battery Ground Fault",
    "vendorNames": [
     "Battery Ground Fault"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100277
    ],
    "addrRaw": "100277",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "ALARM",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P17",
    "name": "DC Over Voltage Alarm",
    "vendorName": "DC bus over voltage warning",
    "vendorNames": [
     "DC bus over voltage warning"
    ],
    "cls": "BV",
    "clsFlag": "A",
    "addrs": [
     100424
    ],
    "addrRaw": "100424",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "ALARM",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P18",
    "name": "DC Over Voltage Shutdown",
    "vendorName": "DC bus over voltage shutdown",
    "vendorNames": [
     "DC bus over voltage shutdown"
    ],
    "cls": "BV",
    "clsFlag": "A",
    "addrs": [
     100425
    ],
    "addrRaw": "100425",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "ALARM",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P19",
    "name": "Emergency Power Off",
    "vendorName": "Emergency Power Off",
    "vendorNames": [
     "Emergency Power Off"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100275
    ],
    "addrRaw": "100275",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "OFF",
    "status1": "ON",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": "EPO is not exist"
   },
   {
    "id": "P20",
    "name": "Equipment Over Temperature",
    "vendorName": "Alarm Over Temperature",
    "vendorNames": [
     "Alarm Over Temperature"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100257
    ],
    "addrRaw": "100257",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "ALARM",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P21",
    "name": "Frequency Input",
    "vendorName": "Input Frequency",
    "vendorNames": [
     "Input Frequency"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301089
    ],
    "addrRaw": "301089",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "Hz",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "0.8",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P22",
    "name": "Frequency Output",
    "vendorName": "Output Frequency",
    "vendorNames": [
     "Output Frequency"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301092
    ],
    "addrRaw": "301092",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "Hz",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "0.8",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P23",
    "name": "Input Breaker Closed",
    "vendorName": "Main Input Breaker Open",
    "vendorNames": [
     "Main Input Breaker Open"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100283
    ],
    "addrRaw": "100283",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "OFF_ON",
    "floatStatus": null,
    "status0": "CLOSE",
    "status1": "OPEN",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P24",
    "name": "Input Breaker Open",
    "vendorName": "Main Input Breaker Open",
    "vendorNames": [
     "Main Input Breaker Open"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100283
    ],
    "addrRaw": "100283",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "OFF_ON",
    "floatStatus": null,
    "status0": "CLOSE",
    "status1": "OPEN",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P25",
    "name": "Input Current A",
    "vendorName": "Input Current1",
    "vendorNames": [
     "Input Current1"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301076
    ],
    "addrRaw": "301076",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "A",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P26",
    "name": "Input Current B",
    "vendorName": "Input Current2",
    "vendorNames": [
     "Input Current2"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301080
    ],
    "addrRaw": "301080",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "A",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P27",
    "name": "Input Current C",
    "vendorName": "Input Current3",
    "vendorNames": [
     "Input Current3"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301084
    ],
    "addrRaw": "301084",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "A",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P28",
    "name": "Input Current Unbalance",
    "vendorName": "Input Curr Unbalance",
    "vendorNames": [
     "Input Curr Unbalance",
     "Input Current Unbalance #2",
     "Input Current Unbalance #3",
     "Input Current Unbalance #4"
    ],
    "cls": "BV",
    "clsFlag": "A",
    "addrs": [
     302062,
     302078,
     302126,
     302142
    ],
    "addrRaw": "302062\n302078\n302126\n302142",
    "count": "4",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "WARNING/SHUTDOWN",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Low",
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "0, 1, 2, 3, 4, 5, 6, 7",
    "equinixComment": null,
    "vendorComment": "This UPS has 5 power modules.\n302062 is for power module 1 input current unbalance state\n302078 is for power module 2 input current unbalance state\n302094 is for power module 3 input current unbalance state\n302110 is for power module 4 input current unbalance state\n302126 is for power module 5 input current unbalance state\n\nThe report bit value indicate status:\nbit 0: Input Curr Unbalance Warning - R\nbit 1: Input Curr Unbalance Warning - S\nbit 2: Input Curr Unbalance Warning - T\nbit 3: Input Curr Unbalance Warning - Total\nbit 4: Input Curr Unbalance Shutdown - R\nbit 5: Input Curr Unbalance Shutdown - S\nbit 6: Input Curr Unbalance Shutdown - T  \nbit 7: Input Curr Unbalance Shutdown - Total"
   },
   {
    "id": "P29",
    "name": "Input Voltage AB",
    "vendorName": "Input Voltage12",
    "vendorNames": [
     "Input Voltage12"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301086
    ],
    "addrRaw": "301086",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P30",
    "name": "Input Voltage BC",
    "vendorName": "Input Voltage23",
    "vendorNames": [
     "Input Voltage23"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301087
    ],
    "addrRaw": "301087",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P31",
    "name": "Input Voltage CA",
    "vendorName": "Input Voltage31",
    "vendorNames": [
     "Input Voltage31"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301088
    ],
    "addrRaw": "301088",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P32",
    "name": "Inverter Fault",
    "vendorName": "Alarm Inverter Fail",
    "vendorNames": [
     "Alarm Inverter Fail"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100274
    ],
    "addrRaw": "100274",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "ALARM",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "High",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P33",
    "name": "Inverter Not Synch",
    "vendorName": "Phase locked with bypass",
    "vendorNames": [
     "Phase locked with bypass"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100406
    ],
    "addrRaw": "100406",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "SYNC",
    "status1": "ASYNC",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P34",
    "name": "Load on Bypass",
    "vendorName": "Output Source",
    "vendorNames": [
     "Output Source"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     301091
    ],
    "addrRaw": "301091",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": "0 - Normal,\n1 - Battery,\n2 - Bypass (3phase Reserve Power Path),\n3 - Reducing,\n4 - Boosting,\n5 - Manual Bypass,\n6 - Other,\n7 - No output,\n8 - On ECO,\n9 - Load Transfer Breaker,\n10 - On Clean Mode,\n11 - On Hybrid",
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "Yes",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": "Load on Bypass if value is 2 or 5"
   },
   {
    "id": "P35",
    "name": "Low Battery Alarm",
    "vendorName": "Battery Status",
    "vendorNames": [
     "Battery Status"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     301056
    ],
    "addrRaw": "301056",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": "0 - OK,\n1 - Low,\n2 - Depleted",
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "Yes",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": "Load Battery Alarm if value is 1"
   },
   {
    "id": "P36",
    "name": "Maintenance Bypass Breaker Closed",
    "vendorName": "Manual Bypass Breaker Open",
    "vendorNames": [
     "Manual Bypass Breaker Open"
    ],
    "cls": "BV",
    "clsFlag": "A",
    "addrs": [
     100284
    ],
    "addrRaw": "100284",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "OFF_ON",
    "floatStatus": null,
    "status0": "CLOSE",
    "status1": "OPEN",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P37",
    "name": "Maintenance Bypass Breaker Open",
    "vendorName": "Manual Bypass Breaker Open",
    "vendorNames": [
     "Manual Bypass Breaker Open"
    ],
    "cls": "BV",
    "clsFlag": "A",
    "addrs": [
     100284
    ],
    "addrRaw": "100284",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "OFF_ON",
    "floatStatus": null,
    "status0": "CLOSE",
    "status1": "OPEN",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P38",
    "name": "Operating Mode4",
    "vendorName": "UPS Operating Mode",
    "vendorNames": [
     "UPS Operating Mode"
    ],
    "cls": "AV",
    "clsFlag": "A",
    "addrs": [
     301091
    ],
    "addrRaw": "301091",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "DELTA_UPS_OPERATING_MODE",
    "floatStatus": "0 - Normal,\n1 - Battery,\n2 - Bypass (3phase Reserve Power Path),\n3 - Reducing,\n4 - Boosting,\n5 - Manual Bypass,\n6 - Other,\n7 - No output,\n8 - On ECO,\n9 - Load Transfer Breaker,\n10 - On Clean Mode,\n11 - On Hybrid",
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Low",
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P39",
    "name": "Output Breaker Closed",
    "vendorName": "Alarm Output Breaker Open",
    "vendorNames": [
     "Alarm Output Breaker Open"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100279
    ],
    "addrRaw": "100279",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "OFF_ON",
    "floatStatus": null,
    "status0": "CLOSE",
    "status1": "OPEN",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P40",
    "name": "Output Breaker Open",
    "vendorName": "Alarm Output Breaker Open",
    "vendorNames": [
     "Alarm Output Breaker Open"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100279
    ],
    "addrRaw": "100279",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "OFF_ON",
    "floatStatus": null,
    "status0": "CLOSE",
    "status1": "OPEN",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P41",
    "name": "Output Current A",
    "vendorName": "System Output RMS Current Phs A",
    "vendorNames": [
     "System Output RMS Current Phs A"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301095
    ],
    "addrRaw": "301095",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "A",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": 0.8,
     "HH": null
    },
    "severity": "High",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P42",
    "name": "Output Current B",
    "vendorName": "System Output RMS Current Phs B",
    "vendorNames": [
     "System Output RMS Current Phs B"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301099
    ],
    "addrRaw": "301099",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "A",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": 0.8,
     "HH": null
    },
    "severity": "High",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P43",
    "name": "Output Current C",
    "vendorName": "System Output RMS Current Phs C",
    "vendorNames": [
     "System Output RMS Current Phs C"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301103
    ],
    "addrRaw": "301103",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "A",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": 0.8,
     "HH": null
    },
    "severity": "High",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P44",
    "name": "Output Overload",
    "vendorName": "Alarm Overload",
    "vendorNames": [
     "Alarm Overload"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100260
    ],
    "addrRaw": "100260",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "ALARM",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "Yes",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P45",
    "name": "Output Voltage AB",
    "vendorName": "Output Voltage AB",
    "vendorNames": [
     "Output Voltage AB"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301106
    ],
    "addrRaw": "301106",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P46",
    "name": "Output Voltage AN",
    "vendorName": null,
    "vendorNames": [
     "Output Voltage AN"
    ],
    "cls": "AV",
    "clsFlag": "A",
    "addrs": [],
    "addrRaw": null,
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": null,
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": "3Phase 3Wire model , Not support"
   },
   {
    "id": "P47",
    "name": "Output Voltage BC",
    "vendorName": "Output Voltage BC",
    "vendorNames": [
     "Output Voltage BC"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301107
    ],
    "addrRaw": "301107",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P48",
    "name": "Output Voltage BN",
    "vendorName": null,
    "vendorNames": [
     "Output Voltage BN"
    ],
    "cls": "AV",
    "clsFlag": "A",
    "addrs": [],
    "addrRaw": null,
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": null,
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": "3Phase 3Wire model , Not support"
   },
   {
    "id": "P49",
    "name": "Output Voltage CA",
    "vendorName": "Output Voltage CA",
    "vendorNames": [
     "Output Voltage CA"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301108
    ],
    "addrRaw": "301108",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P50",
    "name": "Output Voltage CN",
    "vendorName": null,
    "vendorNames": [
     "Output Voltage CN"
    ],
    "cls": "AV",
    "clsFlag": "A",
    "addrs": [],
    "addrRaw": null,
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": null,
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": "3Phase 3Wire model , Not support"
   },
   {
    "id": "P51",
    "name": "Over Temperature Shutdown",
    "vendorName": "Over temperature shutdown",
    "vendorNames": [
     "Over temperature shutdown",
     "Over Temperature Shutdown #2"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100423,
     100452
    ],
    "addrRaw": "100423\n100452",
    "count": "2",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "SHUTDOWN",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P52",
    "name": "Overload Alarm",
    "vendorName": "Alarm Overload",
    "vendorNames": [
     "Alarm Overload"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100260
    ],
    "addrRaw": "100260",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "ALARM",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "Yes",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P53",
    "name": "Overload Shutdown",
    "vendorName": "Output Overload Shutdown",
    "vendorNames": [
     "Output Overload Shutdown"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     100263
    ],
    "addrRaw": "100263",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "Boolean",
    "signed": "Unsigned",
    "readFC": "2",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "SHUTDOWN",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "High",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P54",
    "name": "Rectifier Fuse",
    "vendorName": "PFC Fuse Open Open Fault",
    "vendorNames": [
     "PFC Fuse Open Open Fault",
     "Rectifier Fuse #2",
     "Rectifier Fuse #3",
     "Rectifier Fuse #4",
     "Rectifier Fuse #5"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     304099,
     304163,
     304227,
     304291,
     304355
    ],
    "addrRaw": "304099\n304163\n304227\n304291\n304355",
    "count": "5",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": "CLOSE",
    "status1": "OPEN",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": "This UPS has 5 power modules.\n304099 is for power module 1 rectififer fuse state\n304163 is for power module 2 rectififer fuse state\n304227 is for power module 3 rectififer fuse state\n304291 is for power module 4 rectififer fuse state\n304355 is for power module 5 rectififer fuse state"
   },
   {
    "id": "P55",
    "name": "Resiliency Vote",
    "vendorName": null,
    "vendorNames": [
     "Resiliency Vote"
    ],
    "cls": "BV",
    "clsFlag": "DCOSC",
    "addrs": [],
    "addrRaw": null,
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": null,
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "REDUCEDRESIL_RESILASDESIGNED",
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P56",
    "name": "Resilient",
    "vendorName": null,
    "vendorNames": [
     "Resilient"
    ],
    "cls": "BV",
    "clsFlag": "DCOSC",
    "addrs": [],
    "addrRaw": null,
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": null,
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "REDUCEDRESIL_RESILASDESIGNED",
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P57",
    "name": "Reverse Power",
    "vendorName": null,
    "vendorNames": [
     "Reverse Power"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [],
    "addrRaw": null,
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": null,
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Low",
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": "Deviation approved by GOE. This point will be changed to an \"A\" in future releases. GDS will be raised",
    "vendorComment": null
   },
   {
    "id": "P58",
    "name": "Static Bypass Voltage AB",
    "vendorName": "Bypass Voltage12",
    "vendorNames": [
     "Bypass Voltage12"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301122
    ],
    "addrRaw": "301122",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P59",
    "name": "Static Bypass Voltage BC",
    "vendorName": "Bypass Voltage23",
    "vendorNames": [
     "Bypass Voltage23"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301123
    ],
    "addrRaw": "301123",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P60",
    "name": "Static Bypass Voltage CA",
    "vendorName": "Bypass Voltage31",
    "vendorNames": [
     "Bypass Voltage31"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301124
    ],
    "addrRaw": "301124",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "V",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "5",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P61",
    "name": "Static Switch Disable",
    "vendorName": null,
    "vendorNames": [
     "Static Switch Disable"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [],
    "addrRaw": null,
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": null,
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_ALARM",
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": "Deviation approved by GOE. This point will be changed to an \"A\" in future releases. GDS will be raised",
    "vendorComment": null
   },
   {
    "id": "P62",
    "name": "Synch Enable",
    "vendorName": null,
    "vendorNames": [
     "Synch Enable"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [],
    "addrRaw": null,
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": null,
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "OFF_ON",
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": "Deviation approved",
    "vendorComment": "This \"Phase locked with bypass\" is the same register 100406 for \"Inverter Not Synch\" and \"Synch Enable. What is this really monitoring?"
   },
   {
    "id": "P63",
    "name": "Total Output kVA",
    "vendorName": "Total Output Power KVA",
    "vendorNames": [
     "Total Output Power KVA"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301110
    ],
    "addrRaw": "301110",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "kVA",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": 0.8,
     "HH": null
    },
    "severity": "High",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "10",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P64",
    "name": "Total Output kW",
    "vendorName": "Total Output Power KW",
    "vendorNames": [
     "Total Output Power KW"
    ],
    "cls": "AV",
    "clsFlag": "x",
    "addrs": [
     301109
    ],
    "addrRaw": "301109",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": "kW",
    "min": 0.0,
    "max": 65535.0,
    "gain": 0.1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": 0.8,
     "HH": null
    },
    "severity": "High",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "10",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P65",
    "name": "kWh",
    "vendorName": null,
    "vendorNames": [
     "kWh"
    ],
    "cls": "AV",
    "clsFlag": "A",
    "addrs": [],
    "addrRaw": null,
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": null,
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": null,
    "floatStatus": null,
    "status0": null,
    "status1": null,
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": null,
    "notifyEng": false,
    "compliance": "",
    "trendCOV": "10",
    "custVisible": "No",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   },
   {
    "id": "P66",
    "name": "Warning",
    "vendorName": "General Warning",
    "vendorNames": [
     "General Warning"
    ],
    "cls": "BV",
    "clsFlag": "x",
    "addrs": [
     301777
    ],
    "addrRaw": "301777",
    "count": "1",
    "bit": null,
    "span32": false,
    "regType": "16int",
    "signed": "Unsigned",
    "readFC": "4",
    "writeFC": null,
    "rw": "R",
    "units": null,
    "min": null,
    "max": null,
    "gain": 1,
    "stateTable": "NORMAL_WARNING",
    "floatStatus": null,
    "status0": "NORMAL",
    "status1": "WARNING",
    "alarmDev": {
     "LL": null,
     "L": null,
     "H": null,
     "HH": null
    },
    "severity": "Urgent",
    "notifyEng": true,
    "compliance": "",
    "trendCOV": "x",
    "custVisible": "Yes",
    "bitmask": "N/A",
    "equinixComment": null,
    "vendorComment": null
   }
  ],
  "stateTables": {
   "DELTA_UPS_OPERATING_MODE": [
    [
     0,
     "Normal"
    ],
    [
     1,
     "Battery"
    ],
    [
     2,
     "Bypass (3phase Reserve Power Path)"
    ],
    [
     3,
     "Reducing"
    ],
    [
     4,
     "Boosting"
    ],
    [
     5,
     "Manual Bypass"
    ],
    [
     6,
     "Other"
    ],
    [
     7,
     "No output"
    ],
    [
     8,
     "On ECO"
    ],
    [
     9,
     "Load Transfer Breaker"
    ],
    [
     10,
     "On Clean Mode"
    ],
    [
     11,
     "On Hybrid"
    ]
   ],
   "NORMAL_ALARM": [
    [
     0,
     "NORMAL"
    ],
    [
     1,
     "ALARM"
    ]
   ],
   "NORMAL_WARNING": [
    [
     0,
     "NORMAL"
    ],
    [
     1,
     "WARNING"
    ]
   ],
   "OFF_ON": [
    [
     0,
     "OFF"
    ],
    [
     1,
     "ON"
    ]
   ],
   "REDUCEDRESIL_RESILASDESIGNED": [
    [
     0,
     "REDUCED RESILIENCY"
    ],
    [
     1,
     "RESILIENCY AS DESIGNED"
    ]
   ]
  },
  "revlog": []
 }
}